# Vedlikehold

Kilde: norsk bruksanvisning for MSZ-RW25/35/50VG, avsnittet «Rengjøring». Slå alltid av varmepumpen og sikringen før du rengjør.

## Fast vedlikehold

| Hva | Hvor ofte | Hvordan | Reservedel |
|---|---|---|---|
| Luftfilter | Hver 2. uke | Støvsug eller skyll med vann. Tørk godt i skyggen. | — |
| Luftrenser (filter + ramme) | Hver 3. måned | Støvsug. Går ikke det, skyll i lunkent vann og tørk i skyggen. | — |
| Luktfilter, svart | Hver 3. måned | Støvsug, eller bløtlegg det ytre filteret i lunkent vann (30–40 °C) i ca. 15 minutter. Skyll godt og tørk i skyggen. Bytt hvis skitt eller lukt ikke går bort. | MAC-3010FT-E |
| V-blokkerende filter, grønt (ekstrautstyr) | Rengjør hver 3. måned, bytt hvert år | Støvsug, eller skyll i lunkent vann. Tørk i skyggen. | MAC-2490FT-E |
| Frontpanel | Ved behov | Tørk med myk, tørr klut, eller skyll. Ikke la det ligge i vann mer enn to timer. Tørk godt før montering. | — |

## Hvorfor det er viktig

- Rene filtre gir best ytelse og lavere strømforbruk.
- Skitne filtre gir kondens inne i enheten og kan gi mugg. Derfor anbefaler Mitsubishi luftfilteret hver 2. uke.

## Ikke gjør dette

- Ikke bruk rensebensin, tynner, skurepulver eller insektmiddel.
- Ikke bruk vann over 50 °C.
- Ikke bløtlegg eller skyll det horisontale spjeldet.
- Ikke tørk deler i direkte sol, nær varmekilder eller flamme.
- Ikke ta på metalldelene eller i-see-sensoren.
- Ikke vask innsiden av innedelen selv. Det skal forhandleren gjøre.

## Tegn fra lokale målinger

Med lokal tilkobling slått på følger appen med på effekt og kompressorstarter. Grensene under er tommelfingerregler (heuristikk) for en liten veggmodell, ikke grenser fra Mitsubishi:

- **Korte sykluser**: i snitt fire eller flere kompressorstarter i timen over tre timer mens den varmer, gir en advarsel. Seks eller flere starter i minst to av de tre timene gir en sterkere advarsel. Vanlige årsaker: tett luftfilter, en varmepumpe som er stor for rommet (særlig i mildvær), eller at ønsket temperatur eller viften endres ofte. Rengjør filteret, la temperaturen ligge fast og bruk gjerne vifte auto. Fortsetter det i flere dager, også når det er kaldt, ring forhandleren.
- **Høyt forbruk for temperaturen**: appen regner ut strøm per grad forskjell mellom inne og ute per time, med tiden kompressoren står stille medregnet (snitteffekt delt på temperaturforskjell). Det siste døgnet sammenlignes med medianen for tidligere dager med omtrent samme forskjell (innenfor 3 grader), siste 14 dager. Mer enn 1,5 ganger det vanlige er til info, mer enn 2 ganger er en advarsel. Mulige årsaker: skittent filter, is eller snø på utedelen, mye avriming. Regelen trenger minst 6 timer med varmedrift og minst 5 sammenlignbare dager, og ser bort fra timer der forskjellen er under 5 grader.
- **Feilkode fra modulen**: modulen sender en kode (0x8000 betyr ingen feil). Annen kode vises som feil selv om MELCloud ikke har meldt den ennå.
- **Modulen svarer ikke lokalt** i over en time mens Macen er på hjemmenettet: oftest ny IP-adresse fra ruteren. Bruk «Finn automatisk» i appen. Styring via MELCloud virker uansett. Er Macen på et annet nett, settes lokal avlesning bare på pause.

## Profesjonell service

Etter noen sesonger bør enheten undersøkes og rengjøres innvendig av forhandleren (bruksanvisningen sier dette krever spesialkompetanse). Et vanlig intervall er hvert 2.–3. år, oftere ved mye bruk. Dette intervallet er en tommelfingerregel, ikke et krav fra Mitsubishi.

## Lenge uten bruk

1. Kjør i FAN-modus (eller COOL på høyeste temperatur) i 3–4 timer for å tørke enheten innvendig.
2. Slå av enheten.
3. Slå av sikringen.
4. Ta batteriene ut av fjernkontrollen.
